module {
    public type ApiError = {
        #NotFound: Text;
        #BadRequest: Text;
        #Unauthorized: Text;
    }
}